| Scenario | Peak grid import [kW] | Min voltage [pu] | Max voltage [pu] | Voltage violation [h] | Violation bus-steps [-] | Max line loading [%] | Max trafo loading [%] | Grid losses [kWh] | Grid import [kWh] | Grid export [kWh] | PV curtailment [kWh] | EV energy [kWh] | BESS throughput [kWh] | Energy cost [EUR] | Total cost [EUR] |
|:---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| S1 Baseline | 3,087 | 0.9329 | 1.0145 | 14 | 540 | 41.7 | 76.1 | 2,284 | 57,473 | 0 | 0 | 0 | 0 | 16,070 | 16,996 |
| S2 High PV | 2,786 | 0.9283 | 1.0129 | 3.5 | 130 | 36.5 | 65.8 | 1,248 | 23,231 | 4,930 | 0 | 0 | 0 | 6,283 | 7,119 |
| S3 High EV (uncontr.) | 3,989 | 0.9115 | 1.0137 | 15.5 | 712 | 49.4 | 90.1 | 2,576 | 62,066 | 0 | 0 | 4,301 | 0 | 17,727 | 18,924 |
| S4 PV + EV | 3,516 | 0.9238 | 1.0137 | 4.75 | 142 | 43.6 | 79.5 | 1,443 | 27,619 | 4,822 | 0 | 4,301 | 0 | 7,886 | 8,941 |
| S5 PV + EV + BESS (rule) | 3,127 | 0.9299 | 1.0185 | 3.75 | 90 | 40 | 73.1 | 1,407 | 27,635 | 4,409 | 0 | 4,301 | 640 | 7,833 | 8,803 |
| S6 Smart charging | 2,786 | 0.9283 | 1.0112 | 3.5 | 130 | 36.5 | 65.8 | 1,400 | 27,576 | 4,822 | 0 | 4,301 | 0 | 7,085 | 7,921 |
| S7 Smart charging + BESS | 2,380 | 0.9508 | 1.0107 | 0 | 0 | 32.5 | 58.5 | 1,419 | 26,915 | 3,977 | 0 | 4,301 | 1,602 | 6,781 | 7,575 |
