| bess_capacity_kwh | bess_power_kw | v_min_pu | v_max_pu | voltage_violation_bus_steps | voltage_violation_duration_h | trafo_loading_max_pct | line_loading_max_pct | peak_import_kw | min_grid_kw | reverse_flow_duration_h | grid_import_kwh | grid_export_kwh | pv_available_kwh | pv_curtailment_kwh | ev_energy_kwh | bess_throughput_kwh | losses_kwh | energy_cost_eur | peak_demand_charge_eur | total_cost_eur | opt_iterations | opt_converged | opt_selected_iteration | objective_eur |
|:---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 0 | 0 | 0.9283 | 1.0112 | 130 | 3.5 | 65.7724 | 36.507 | 2,786.36 | -1,456.7684 | 7.25 | 27,576.0136 | 4,822.1649 | 38,136.0099 | 0 | 4,300.8097 | 0 | 1,399.6112 | 7,084.9593 | 835.908 | 7,920.8673 | 4 | 1 | 4 | 11,292.8365 |
| 250 | 125 | 0.9383 | 1.0112 | 109 | 3.5 | 63.2034 | 35.0797 | 2,647.7796 | -1,456.7684 | 7.25 | 27,416.9537 | 4,626.8232 | 38,136.0099 | 0 | 4,300.8097 | 389.5744 | 1,395.9629 | 7,003.6967 | 794.3339 | 7,817.5093 | 3 | 1 | 3 | 10,045.4736 |
| 500 | 250 | 0.9416 | 1.0111 | 84 | 3.5 | 60.7413 | 33.7119 | 2,518.5112 | -1,456.7684 | 7.25 | 27,240.1759 | 4,405.7698 | 38,136.0099 | 0 | 4,300.8097 | 801.0526 | 1,398.0634 | 6,921.1633 | 755.5534 | 7,716.7693 | 3 | 1 | 3 | 8,980.7574 |
| 1,000 | 500 | 0.9508 | 1.0107 | 0 | 0 | 58.4897 | 32.4613 | 2,379.5727 | -1,456.7684 | 7 | 26,914.6783 | 3,976.9166 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,419.3137 | 6,780.5338 | 713.8718 | 7,574.5109 | 3 | 1 | 3 | 7,584.3219 |
