| pv_penetration_pct | control | v_min_pu | v_max_pu | voltage_violation_bus_steps | voltage_violation_duration_h | trafo_loading_max_pct | line_loading_max_pct | peak_import_kw | min_grid_kw | reverse_flow_duration_h | grid_import_kwh | grid_export_kwh | pv_available_kwh | pv_curtailment_kwh | ev_energy_kwh | bess_throughput_kwh | losses_kwh | energy_cost_eur | peak_demand_charge_eur | total_cost_eur | opt_iterations | opt_converged | opt_selected_iteration | objective_eur |
|:---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 0 | uncontrolled | 0.9115 | 1.0137 | 712 | 15.5 | 90.0979 | 49.3823 | 3,989.0652 | 1,180.2236 | 0 | 62,066.0125 | 0 | 0 | 0 | 4,300.8097 | 0 | 2,575.7651 | 17,727.1629 | 1,196.7196 | 18,923.8825 | nan | nan | nan | nan |
| 0 | optimized | 0.9356 | 1.0144 | 385 | 14.25 | 73.259 | 40.1482 | 2,933.0167 | 1,660.6927 | 0 | 62,014.4 | 0 | 0 | 0 | 4,300.8097 | 815.5279 | 2,440.5638 | 16,826.5555 | 879.905 | 17,747.237 | 3 | 1 | 3 | 25,311.1964 |
| 50 | uncontrolled | 0.9181 | 1.0137 | 243 | 6.25 | 83.2075 | 45.6024 | 3,659.9614 | 1,180.2236 | 0 | 48,688.6183 | 0 | 12,712.0033 | 0 | 4,300.8097 | 0 | 1,910.3743 | 14,138.8262 | 1,097.9884 | 15,236.8146 | nan | nan | nan | nan |
| 50 | optimized | 0.9511 | 1.0144 | 0 | 0 | 61.4337 | 33.6608 | 2,416.1397 | 1,412.4225 | 0 | 48,749.3816 | 0 | 12,712.0033 | 0 | 4,300.8097 | 1,370.1026 | 1,830.7065 | 13,121.1228 | 724.8419 | 13,914.4698 | 5 | 1 | 5 | 13,914.2206 |
| 100 | uncontrolled | 0.9214 | 1.0137 | 166 | 4.75 | 79.8871 | 43.7799 | 3,534.787 | -9.4299 | 0.25 | 35,606.2625 | 2.3575 | 25,424.0066 | 0 | 4,300.8097 | 0 | 1,537.6642 | 10,625.4097 | 1,060.4361 | 11,685.8458 | nan | nan | nan | nan |
| 100 | optimized | 0.9511 | 1.0147 | 0 | 0 | 58.5546 | 32.0811 | 2,323.9003 | 185.4225 | 0 | 35,729.2901 | 0 | 25,424.0066 | 0 | 4,300.8097 | 1,602.1053 | 1,498.8388 | 9,630.7704 | 697.1701 | 10,408.0458 | 5 | 0 | 4 | 10,401.8661 |
| 150 | uncontrolled | 0.9238 | 1.0137 | 142 | 4.75 | 79.5301 | 43.584 | 3,516.1346 | -1,456.7684 | 7.25 | 27,619.3787 | 4,822.1649 | 38,136.0099 | 0 | 4,300.8097 | 0 | 1,442.9764 | 7,885.9868 | 1,054.8404 | 8,940.8272 | nan | nan | nan | nan |
| 150 | optimized | 0.9508 | 1.0107 | 0 | 0 | 58.4897 | 32.4613 | 2,379.5727 | -1,456.7684 | 7 | 26,914.6783 | 3,976.9166 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,419.3137 | 6,780.5338 | 713.8718 | 7,574.5109 | 3 | 1 | 3 | 7,584.3219 |
| 200 | uncontrolled | 0.9241 | 1.0264 | 121 | 4.5 | 79.1736 | 43.3885 | 3,498.5601 | -2,866.0897 | 9 | 24,257.582 | 14,023.4566 | 50,848.0131 | 0 | 4,300.8097 | 0 | 1,591.8913 | 6,009.5611 | 1,049.568 | 7,059.1291 | nan | nan | nan | nan |
| 200 | optimized | 0.9504 | 1.0264 | 0 | 0 | 71.5477 | 39.8133 | 2,289.0562 | -2,866.0897 | 9.5 | 23,447.5878 | 13,156.6345 | 50,848.0131 | 0 | 4,300.8097 | 1,207.6464 | 1,524.9394 | 4,982.0243 | 686.7169 | 5,729.1235 | 3 | 1 | 3 | 5,725.2405 |
| 250 | uncontrolled | 0.9242 | 1.0463 | 136 | 4.25 | 97.0447 | 53.9889 | 3,498.5601 | -4,239.171 | 10.5 | 22,263.1657 | 24,356.4949 | 63,560.0164 | 0 | 4,300.8097 | 0 | 1,976.44 | 4,483.1093 | 1,049.568 | 5,532.6774 | nan | nan | nan | nan |
| 250 | optimized | 0.9507 | 1.0463 | 0 | 0 | 97.0447 | 53.9889 | 2,261.0284 | -4,239.171 | 10.25 | 21,308.0497 | 23,426.5234 | 63,560.0164 | 0 | 4,300.8097 | 874.4396 | 1,861.6682 | 3,548.6678 | 678.3085 | 4,270.6983 | 3 | 1 | 3 | 4,265.3166 |
| 300 | uncontrolled | 0.9245 | 1.0779 | 263 | 8.75 | 123.5863 | 67.8626 | 3,498.5601 | -5,587.0028 | 11.75 | 21,042.8055 | 35,282.9251 | 76,272.0197 | 0 | 4,300.8097 | 0 | 2,541.6527 | 3,170.5314 | 1,049.568 | 4,220.0995 | nan | nan | nan | nan |
| 300 | optimized | 0.9506 | 1.0481 | 0 | 0 | 98.1214 | 54.5859 | 2,259.6017 | -4,340.6922 | 11.25 | 19,863.2299 | 32,917.3245 | 76,272.0197 | 1,411.3794 | 4,300.8097 | 940.0026 | 2,219.9512 | 2,364.5077 | 677.8805 | 3,089.3883 | 5 | 0 | 3 | 3,227.8006 |
