| oltc_band | scenario | v_min_pu | v_max_pu | voltage_violation_bus_steps | voltage_violation_duration_h | trafo_loading_max_pct | line_loading_max_pct | peak_import_kw | min_grid_kw | reverse_flow_duration_h | grid_import_kwh | grid_export_kwh | pv_available_kwh | pv_curtailment_kwh | ev_energy_kwh | bess_throughput_kwh | losses_kwh | energy_cost_eur | peak_demand_charge_eur | total_cost_eur | busbar_v_min_pu | busbar_v_max_pu | opt_iterations | opt_converged | opt_selected_iteration | objective_eur |
|:---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 0.995-1.015 | S1_baseline | 0.9329 | 1.0145 | 540 | 14 | 76.0874 | 41.6994 | 3,086.6997 | 1,175.5916 | 0 | 57,472.9517 | 0 | 0 | 0 | 0 | 0 | 2,283.5141 | 16,069.5619 | 926.0099 | 16,995.5718 | 0.9965 | 1.0145 | nan | nan | nan | nan |
| 0.995-1.015 | S4_pv_ev | 0.9238 | 1.0137 | 142 | 4.75 | 79.5301 | 43.584 | 3,516.1346 | -1,456.7684 | 7.25 | 27,619.3787 | 4,822.1649 | 38,136.0099 | 0 | 4,300.8097 | 0 | 1,442.9764 | 7,885.9868 | 1,054.8404 | 8,940.8272 | 0.995 | 1.0137 | nan | nan | nan | nan |
| 0.995-1.015 | S6_smart_charging | 0.9283 | 1.0112 | 130 | 3.5 | 65.7724 | 36.507 | 2,786.36 | -1,456.7684 | 7.25 | 27,576.0136 | 4,822.1649 | 38,136.0099 | 0 | 4,300.8097 | 0 | 1,399.6112 | 7,084.9593 | 835.908 | 7,920.8673 | 0.995 | 1.0112 | 4 | 1 | 4 | 11,292.8365 |
| 0.995-1.015 | S7_smart_bess | 0.9508 | 1.0107 | 0 | 0 | 58.4897 | 32.4613 | 2,379.5727 | -1,456.7684 | 7 | 26,914.6783 | 3,976.9166 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,419.3137 | 6,780.5338 | 713.8718 | 7,574.5109 | 0.995 | 1.0107 | 3 | 1 | 3 | 7,584.3219 |
| 1.015-1.035 | S1_baseline | 0.9483 | 1.0349 | 15 | 1.5 | 75.9077 | 41.0593 | 3,082.3002 | 1,175.2153 | 0 | 57,407.4445 | 0 | 0 | 0 | 0 | 0 | 2,218.0069 | 16,050.8193 | 924.6901 | 16,975.5093 | 1.0162 | 1.0349 | nan | nan | nan | nan |
| 1.015-1.035 | S4_pv_ev | 0.9393 | 1.0347 | 40 | 2.25 | 79.3576 | 42.9232 | 3,511.5972 | -1,460.1328 | 7.25 | 27,586.6035 | 4,838.5351 | 38,136.0099 | 0 | 4,300.8097 | 0 | 1,393.8309 | 7,873.9372 | 1,053.4792 | 8,927.4164 | 1.0161 | 1.0347 | nan | nan | nan | nan |
| 1.015-1.035 | S6_smart_charging | 0.9583 | 1.0349 | 0 | 0 | 65.5332 | 35.4388 | 2,780.4895 | -1,460.1328 | 7.25 | 27,537.1557 | 4,838.5351 | 38,136.0099 | 0 | 4,300.8097 | 0 | 1,344.3831 | 7,071.5377 | 834.1469 | 7,905.6845 | 1.0161 | 1.0349 | 2 | 1 | 2 | 7,905.6934 |
| 1.015-1.035 | S7_smart_bess | 0.9518 | 1.0363 | 0 | 0 | 57.1653 | 31.2541 | 2,261.9418 | -1,460.1328 | 6.75 | 26,887.5353 | 3,993.5672 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,375.5201 | 6,790.2147 | 678.5826 | 7,548.9025 | 1.0166 | 1.0349 | 5 | 1 | 5 | 7,543.6986 |
