| peak_charge_eur_per_kw | v_min_pu | v_max_pu | voltage_violation_bus_steps | voltage_violation_duration_h | trafo_loading_max_pct | line_loading_max_pct | peak_import_kw | min_grid_kw | reverse_flow_duration_h | grid_import_kwh | grid_export_kwh | pv_available_kwh | pv_curtailment_kwh | ev_energy_kwh | bess_throughput_kwh | losses_kwh | energy_cost_eur | peak_demand_charge_eur | total_cost_eur | opt_iterations | opt_converged | opt_selected_iteration | objective_eur |
|:---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 0 | 0.9509 | 1.0109 | 0 | 0 | 58.7946 | 32.6305 | 2,647.1269 | -1,456.7684 | 7.25 | 26,917.4626 | 3,976.9678 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,422.0467 | 6,776.0859 | 794.1381 | 7,650.3292 | 4 | 1 | 4 | 6,865.9801 |
| 0.1 | 0.9506 | 1.0107 | 0 | 0 | 58.4631 | 32.4463 | 2,393.0166 | -1,456.7684 | 7 | 26,917.0226 | 3,977.7526 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,420.8219 | 6,780.3431 | 717.905 | 7,578.3533 | 4 | 1 | 4 | 7,108.2225 |
| 0.3 | 0.9508 | 1.0107 | 0 | 0 | 58.4897 | 32.4613 | 2,379.5727 | -1,456.7684 | 7 | 26,914.6783 | 3,976.9166 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,419.3137 | 6,780.5338 | 713.8718 | 7,574.5109 | 3 | 1 | 3 | 7,584.3219 |
| 0.6 | 0.9501 | 1.0107 | 0 | 0 | 58.6445 | 32.5473 | 2,391.4014 | -1,456.7684 | 7.25 | 26,916.6302 | 3,977.0163 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,421.1659 | 6,779.9826 | 717.4204 | 7,577.5083 | 2 | 1 | 2 | 8,300.2303 |
| 1 | 0.9507 | 1.0108 | 0 | 0 | 58.049 | 32.2165 | 2,360.4026 | -1,456.7684 | 7 | 26,914.2343 | 3,976.9166 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,418.8697 | 6,781.9906 | 708.1208 | 7,570.2166 | 3 | 1 | 3 | 9,240.4509 |
| 2 | 0.9507 | 1.0108 | 0 | 0 | 57.9394 | 32.1556 | 2,354.9064 | -1,456.7684 | 6.75 | 26,914.4698 | 3,978.0442 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,417.9776 | 6,782.563 | 706.4719 | 7,569.1402 | 3 | 1 | 3 | 11,589.8679 |
| 4 | 0.9479 | 1.0109 | 6 | 0.5 | 57.777 | 32.0656 | 2,329.8389 | -1,456.7684 | 7.25 | 26,912.8459 | 3,977.5508 | 38,136.0099 | 0 | 4,300.8097 | 1,602.1053 | 1,416.8471 | 6,783.3841 | 698.9517 | 7,562.4411 | 2 | 1 | 2 | 16,277.2857 |
